# Modbus 寄存器表

FreeModbus 回调使用协议地址 1 起算。多数主站软件显示为 30001/40001；若软件采用 0 起始偏移，填 0。

## 输入寄存器（功能码 04，只读）

| 显示地址 | 偏移 | 名称 | 单位/换算 |
|---|---:|---|---|
| 30001 | 0 | 4-20 mA 电流 | mA x 1000 |
| 30002 | 1 | 0-10 V 通道 1 | mV |
| 30003 | 2 | 0-10 V 通道 2 | mV |
| 30004 | 3 | 状态字 | bit0 断线；bit1 TF 就绪；bit2 TF 错误 |
| 30005 | 4 | 采样计数高 16 位 | 无符号 |
| 30006 | 5 | 采样计数低 16 位 | 无符号 |
| 30007 | 6 | GD30AD3344 AIN0 原始电压 | 有符号 mV |
| 30008 | 7 | GD30AD3344 AIN1 原始电压 | 有符号 mV |
| 30009 | 8 | GD30AD3344 AIN2 原始电压 | 有符号 mV |
| 30010 | 9 | 固件映射签名 | 十六进制；当前版本应为 C102 |

## 保持寄存器（功能码 03/06/16）

| 显示地址 | 偏移 | 名称 | 默认值 |
|---|---:|---|---:|
| 40001 | 0 | 采样周期预留参数 | 100 ms |
| 40002 | 1 | 日志周期预留参数 | 1000 ms |
| 40003 | 2 | 日志使能预留参数 | 1 |

当前三个保持寄存器用于现场扩展和主站联调，任务周期仍由 `contest_config.h` 编译期配置。
如现场要求运行时立即生效，在 `contest_modbus.c` 写回调后增加范围检查，再由调度器读取。

## 快速报文

从站地址 1，读取 30001-30009：请求 `01 04 00 00 00 09 CRC_LO CRC_HI`。

30007~30009 不经过工程量标定，专门用于排查通道映射、串道和模拟前端无输出。上位机“实时监控”会自动显示；在“通用寄存器”中读取偏移 6、数量 3 时，应选择“有符号”显示。

不要手算 CRC 用于正式测试，使用离线 Modbus 主站软件生成并核对。
